# Допущения и решения

Сюда записываются решения, принятые без полной информации, и их обоснование. Если допущение
подтвердилось или опровергнуто — пометьте это здесь, а не удаляйте запись.

Статусы: **принято** — решение действует; **проверить** — нужна сверка с источником или прогоном;
**подтверждено** — проверено, указано чем.

## Платформа

| № | Допущение | Статус | Обоснование / где проверить |
|---|---|---|---|
| A1 | Среда — CODESYS V3.5 SP17 Patch 3 (3.5.17.30), дистрибутив с зеркала ОВЕН | принято | Версия зафиксирована в `CONTRIBUTING.md`; дистрибутив и пакет таргет-файлов ПЛК210 берутся с сайта ОВЕН. Какая версия таргет-файла соответствует прошивке конкретного ПЛК — сверить на owen.ru перед загрузкой в контроллер |
| A2 | Целевой ПЛК — ОВЕН ПЛК210 | принято | Распространённый отечественный ПЛК на CODESYS V3.5. Версию таргет-файла сверить с прошивкой |
| A3 | Юнит-тесты запускаются в CODESYS Control Win V3, а не на ПЛК | принято | Не нужно железо. Без лицензии рантайм работает 2 часа — для прогона тестов достаточно |
| A4 | Используются только стандартные библиотеки CODESYS и CfUnit (MIT) | принято | Правило `CONTRIBUTING.md`. OSCAT и вендорские библиотеки не подключаются |
| A5 | Путь к CODESYS и профиль задаются переменными `CODESYS_EXE` и `CODESYS_PROFILE` | подтверждено | Нет абсолютных путей в git; без переменных — стандартный путь установки 3.5.17.30 (`config.json`). Профиль — `CODESYS V3.5 SP17 Patch 3`, ключ — `--profile="..."` с кавычками (проверено прогоном, D1). `CODESYS.exe --help` открывает окно IDE — для проверки не годится |

## Исходники и сборка

| № | Допущение | Статус | Обоснование / где проверить |
|---|---|---|---|
| B1 | Источник истины — тексты ST в `src/`, `.project` в git не хранится | принято | `.project` бинарный: его нельзя ревьюить и сливать. Готовые `.project` и `.library` прикладываются к релизам GitHub |
| B2 | Свойства в `build/assembled/` записываются в синтаксисе RuSTy: `PROPERTY_GET <Имя> : <тип> ... END_PROPERTY`, `PROPERTY_SET ...` | принято | В МЭК 61131-3 ред. 3 свойств нет; RuSTy понимает такой синтаксис. Собранный текст нужен только анализаторам и в CODESYS не импортируется |
| B3 | Вариант сборки `iec-checker` понижает конструкции, которые не разбирает iec_checker (методы внутри ФБ, `EXTENDS`, прагмы) | принято | Только для статанализа; семантика собранного текста может отличаться от исходной |
| B4 | GVL объявляются с `{attribute 'qualified_only'}`, обращение — `GVL_Const.ИМЯ` | принято | Рекомендуемая практика CODESYS: нет конфликтов имён. RuSTy не знает имён GVL — вариант сборки `rusty` убирает префикс `GVL_Const.` (проверено: `plc --check` по `build/assembled/rusty/` проходит) |
| B5 | Режимы в `FB_Example` разбираются `CASE` по перечислению `E_DeviceMode` | принято | iec_checker 0.4 не разбирает метки `CASE` вида `E_DeviceMode.Auto` и неконстантные начальные значения (`:= E_DeviceMode.OutOfService`, `:= GVL_Const.ИМЯ`). Код пишется для CODESYS, а понижение — забота варианта сборки `iec-checker`: метки заменяются целыми значениями, неконстантные начальные значения убираются |
| B6 | Строковые литералы `STRING` (имена тестов, сообщения CfUnit) — только ASCII | принято | Кириллица в `STRING` зависит от кодовой страницы среды и рантайма. Комментарии остаются русскими |
| B7 | Обязательный статанализ в CI — iec_checker v0.4 (тот же, что локально); образ `nightly` — необязательное задание | принято | Обоснования в `iec_checker_allow.toml` подобраны под находки v0.4: с другой версией разборщика обязательная проверка зависела бы от его изменений. Бинарник v0.4 закреплён по размеру и SHA-256 (у релиза нет опубликованной суммы — она вычислена по файлу), образ `nightly` — по дайджесту |

## Пример и тесты

Пример шаблона (`F_Clamp`, `FB_Example` и их тесты) в этом репозитории удалён и заменён ПЛК-частью
стека. Записи B5, C1–C5, C8, C9 и раздел «Семантика F_Clamp» относятся к шаблону и оставлены для
истории; C6 и C7 (coUnit) действуют.

| № | Допущение | Статус | Обоснование / где проверить |
|---|---|---|---|
| C1 | Семантика `F_Clamp` — см. раздел ниже | принято | Покрыта тестами `FB_F_Clamp_Test` |
| C2 | `FB_Example` — двухпозиционный регулятор с гистерезисом ниже уставки: включение при `значение <= уставка - гистерезис`, отключение при `значение >= уставка` | принято | Типовая схема насоса подкачки: уставка — уровень отключения, гистерезис отсчитывается от неё вниз. Оператору понятнее, чем зона, симметричная относительно уставки |
| C3 | Режим по умолчанию у `FB_Example` и в `ST_ExampleCmd` — `OutOfService` | принято | До явного назначения режима выход в безопасном состоянии |
| C4 | В режиме `Local` выход ПЛК — `FALSE` | принято | Управляют с местного поста; команда ПЛК снимается. В реальном проекте — сверить со схемой управления (как местный пост блокирует команду ПЛК) |
| C5 | Отказ измерения фиксируется только в `Auto` и снимается квитированием, если измерение снова достоверно | принято | В `Manual` оператор управляет сам, измерение на выход не влияет |
| C6 | Фреймворк тестов — CfUnit в актуальной версии 1.2.0.0, где он переименован в **coUnit** (co♻e). В коде пространство имён `coUnit`: набор — `FUNCTION_BLOCK ... EXTENDS coUnit.FB_TestSuite`; в методах-тестах — функции **с пространством имён** `coUnit.TEST('<имя>')`, `coUnit.TEST_FINISHED()` и методы базового ФБ без него (`AssertEquals_REAL(Expected :=, Actual :=, Delta :=, Message :=)`); в `PRG_Tests` — `coUnit.RUN()` и флаг `AreAllTestsFinished()` | подтверждено | Сборка в CODESYS 3.5.17.30 и прогон в Control Win V3 (16.10.2026, `cds.py test`). Без пространства имён `TEST`/`TEST_FINISHED` дают ошибки C0046/C0035 — исправлено в `tests/`. Библиотека 1.2.0.0 открывается в SP17 Patch 3, зависимости находятся |
| C7 | Параметры библиотеки coUnit по умолчанию (1000 наборов × 100 тестов) не уменьшаются | подтверждено (Control Win) / **проверить** (ПЛК210) | Тестовое приложение с параметрами по умолчанию собирается под CODESYS Control Win V3 без ошибок, C0106 нет (сборка 16.10.2026: 0 ошибок, 0 предупреждений). Ранее предполагалось уменьшение до 10–20 наборов из-за ~78 МБ памяти — для ПЛК210 с меньшей памятью сверить при переносе тестов на контроллер (параметры — в Library Manager, `ScriptLibraryReference.parameters`) |
| C8 | Ожидаемые значения в тестах `F_Clamp` не равны нулю | принято | Выход функции без реализации равен 0: тест с ожиданием 0 прошёл бы ложно |
| C9 | В тестах `FB_Example_Test` проверяемый экземпляр — локальная переменная метода (`fbDut : FB_Example` в `VAR` метода), каждый тест укладывается в один цикл | подтверждено | Локальные переменные метода инициализируются при каждом вызове, поэтому тест всегда начинает с нового экземпляра и не зависит от того, что раннер coUnit вызывает метод каждый цикл. Счётчик проверяется после проверки ненулевого значения: проверка `Count = 0` после `Reset()` не может пройти ложно. Набор проверен RuSTy и iec_checker, собран в CODESYS 3.5.17.30 и пройден в Control Win V3 (11 из 11, 16.10.2026, `cds.py test`) |

## Инструменты CODESYS (`tools/codesys`)

Проверено прогонами на CODESYS V3.5 SP17 Patch 3 (3.5.17.30, 32 бит, сборка ОВЕН) и CODESYS Control
Win V3 3.5.17.30 в пользовательском процессе, 16.10.2026.

| № | Решение | Статус | Обоснование / чем проверено |
|---|---|---|---|
| D1 | Одна команда для человека — `python tools/codesys/cds.py` (Python 3.11+); скрипты CODESYS (IronPython 2.7) запускаются ею, а не вручную | подтверждено | Строку запуска легко испортить: кавычки после `=` обязательны буквально (`--profile="..."`), а `subprocess` со списком аргументов их переносит. `cds.py` собирает строку сам |
| D2 | Параметры скриптам — файлом задания JSON, путь в переменной `CDS_JOB`; итог — файл результата JSON и код выхода | подтверждено | Аргументы `--scriptargs` ненадёжны. Проверено: `sys.exit(n)` и `system.exit(n)` доходят до ОС, необработанное исключение даёт код 1 (в `VERIFIED_codesys_env.md` было «0» — опровергнуто), `__name__ == '__main__'`, `import scriptengine` работает в импортируемых модулях |
| D3 | Задание — список шагов в одном процессе CODESYS: `test` = import + build + test (~20 с), `build` = import + build | подтверждено | Запуск CODESYS — 4–5 с, создание проекта ещё 4–5 с; один процесс вместо трёх |
| D4 | Два проекта: рабочий `build/<имя>.project` (режим normal, MainTask 20 мс → `PRG_Main`) и тестовый `build/<имя>-tests.project` (режим test: `tests/` в папке `Tests`, TestTask 10 мс → `PRG_Tests`, coUnit) | принято | Рабочий проект не содержит тестов и coUnit; переключение режима в одном файле удаляло бы и снова создавало объекты. Имя проекта по умолчанию — имя каталога репозитория |
| D5 | Устройство по умолчанию — CODESYS Control Win V3, 32 бит (`4096 / 0000 0001 / 3.5.17.30`); x64 — `0000 0004`, RTE — `0000 0002` (в `config.json`, переменные `CDS_DEVICE_*`) | подтверждено | Рантайм сборки ОВЕН 3.5.17.30 — 32-битный (журнал рантайма: `CPU=x86, Arch=32Bit`). Для ПЛК210 — устройство из таргет-файла ОВЕН (сверить) |
| D6 | Импорт идемпотентен: текст заменяется только при отличии; объект другого вида или POU другого типа пересоздаётся; аксессор, которого нет, появляется пересозданием свойства | подтверждено | Повторный импорт после открытия проекта с диска — 0 изменений (`cds.py roundtrip`); `create_property` всегда создаёт Get и Set, отдельного создания аксессора в API нет |
| D7 | Импорт удаляет объекты управляемых видов (POU, DUT, GVL, интерфейсы, их методы и свойства), которых нет в исходниках, и опустевшие папки; задачи — по `config.json` (лишние удаляются); библиотеки других режимов удаляются | подтверждено | Исходники — источник истины. Проверено удалением DUT в папке и переносом DUT в папку. Действия, визуализации и прочее не трогаются, `export` о них предупреждает |
| D8 | Экспорт: аксессор POU с объявлением `VAR`/`END_VAR` не даёт `<P>.get.decl.st`; метод `ABSTRACT` с пустым телом не даёт `.method.impl.st`; у аксессоров интерфейса — только объявление (пустое) | подтверждено | Зеркально импорту; roundtrip на шаблоне — 0 различий (36 файлов), на фикстуре `tools/tests/fixtures/sample` (папки, наследование, интерфейс со свойством, ABSTRACT, UNION) — 0 различий, кроме PVL (D9) |
| D9 | Persistent Variables (`*.pvl.st`) скриптом не создаются: предупреждение и ручной шаг; существующий объект импорт обновляет, экспорт выгружает | принято | В SP17 нет `create_persistentvars` (проверено: AttributeError). Импорт PLCopenXML не пробовали |
| D10 | Сборка — `app.rebuild()`; ошибки — сообщения с важностью Error/FatalError по всем активным категориям; сверка со строкой итога «Компиляция завершена -- N ошибок, M предупреждений»; к сообщению добавляется файл и строка раскладки | подтверждено | Позиция IDE («Строка 16, Столбец 1 (Реализ.)», «Строка 26 (Объявл.)») совпадает со строкой файла раскладки — проверено намеренными ошибками в теле ФБ, объявлении, теле метода и аксессоре. Предупреждение C0100 о библиотеке CBML появлялось только в сборке с ошибками |
| D11 | Результаты тестов — чтением `read_value` из `coUnit.GVL_coUnit.coUnitRunner` (наборы и тесты по индексам, пока имя не пустое), а не из XML-файла coUnit; JUnit XML собирается на хосте | подтверждено | Счётчики `NumberOfTests`/`NumberOfFailedTests` наборов — поддиапазонные типы, `read_value` их не читает («Type 'Subrange' is not a literal type»); `NumberOfAsserts` у пройденных тестов 0 — не выводится. Упавший тест: `FailureMessage` и `FailureType` (`E_AssertionType.Type_REAL`), тест `DISABLED_...` — SKIP (проверено). XML coUnit (`C:\coUnit_xunit_testresults.xml`) из-за UAC оказывается в `%LOCALAPPDATA%\VirtualStore\` |
| D12 | Рантайм — пользовательский процесс `CODESYSControlService.exe -d <boot.cfg>`, скрытый запуск через PowerShell `Start-Process`, PID — через файл-маркер; перезапуск перед тестами, если работает дольше 100 мин (демо — 2 ч) | подтверждено | Служба требует админа. Чтение вывода PowerShell через канал зависает: рантайм наследует дескриптор (проверено). Окно не появляется (`MainWindowHandle = 0`). Свой процесс узнаётся по `boot.cfg` в командной строке |
| D13 | Состояние рантайма (пользователи, приложения, сертификаты) лежит в `%LOCALAPPDATA%\VirtualStore\Program Files (x86)\CODESYS 3.5.17.30\GatewayPLC\`, а не в каталоге `Windows.WorkingDirectory` из `boot.cfg` | подтверждено | Виртуализация UAC для 32-битного процесса без прав администратора: файлы найдены там, в `work\` — ничего. Значит, `boot.cfg` и `work\` почти ничего не меняют, а сброс рантайма — удаление этого каталога (вручную) |
| D14 | Первый вход на свежий рантайм: если обычный вход не удался — `set_credentials_for_initial_user` и повторный вход | **проверить** | Реализовано по API; на этой машине пользователь уже существовал. Проверить «свежий» рантайм без удаления общей базы пользователей (D13) нельзя — проверить на чистой машине |
| D15 | Глобальная блокировка рантайма `%LOCALAPPDATA%\plc-tools\codesys-runtime.lock` (test, runtime start/stop/restart) и блокировка репозитория `build/codesys/cds.lock` | принято | Рантайм один на машину, проект — один на репозиторий. `msvcrt.locking` снимается ОС при падении процесса |
| D16 | Защита от потери правок: `import` не перезаписывает проект, сохранённый вне `cds.py`; `export` в репозиторий не перезаписывает `src/`/`tests/`, изменённые после последнего import/export (`build/codesys/state.json`; обход — `--force`) | подтверждено | Экспорт удаляет файлы, которых нет в проекте: без проверки файлы, добавленные после импорта, пропали бы. Обе проверки срабатывают (проверено) |
| D17 | `tools/codesys/cds.py` — короткий запускатель с синтаксисом Python 2.7, реализация — пакет `tools/codesys/cdshost/` | принято | `tools/tests/test_py27_compat.py` проверяет все `tools/codesys/*.py` на совместимость с IronPython 2.7; хост-код на Python 3 с аннотациями проверяется mypy strict |
| D18 | Переменные окружения читаются и из `HKCU\Environment` | принято | `setx` не меняет окружение уже запущенных консолей и процессов |
| D19 | coUnit ищется в репозиториях CODESYS по названию (`title_contains`) и версии `1.2.0.0`; если нет — ставится из `COUNIT_LIBRARY` в репозиторий `library_repository.name` (`System`) | подтверждено (установка — на другой библиотеке) | Поиск проверен. Установка из файла (`install_from`) проверена на демонстрационной библиотеке через `cds.py deps` — тот же код `install_from_file`, что и в `import`; для самой coUnit не выполнялась: она уже установлена (`C:\ProgramData\CODESYS\Managed Libraries`) |
| D20 | Перед открытием проекта `cds.py` удаляет кэш предкомпиляции `<имя>_project.precompilecache` и сразу читает всё дерево объектов (`get_children(True)`) | подтверждено | Воспроизведено на 3.5.17.30: проект открыт с кэшем, объявление ФБ с методами заменено скриптом до чтения его методов — `rebuild()` берёт объявление из кэша. Сломанное объявление (`UDINTX`) собиралось с «0 ошибок», исправленное давало старую ошибку. Каждая из двух мер по отдельности устраняет ошибку (проверено зондом); объявления DUT, GVL, функций и методов кэш не портил |
| D21 | Файл блокировки CODESYS `<проект>.~u` (пользователь, компьютер, PID): живой процесс CODESYS — отказ с кодом 3; процесса с этим PID на этом компьютере нет — файл удаляется | подтверждено | В noUI `projects.open` при любом `.~u` сразу падает («Выбранный проект используется …»), а после остановки CODESYS по таймауту `.~u` остаётся — без удаления все следующие запуски падали бы. Проверено: открытый в другом процессе проект и оставленный убитым процессом `.~u` |
| D22 | Имя, отличающееся от файла только регистром (объект, метод, свойство, папка), импорт переименовывает (`rename`) | подтверждено | Поиск в проекте без учёта регистра (как в CODESYS): без переименования `export` возвращал старое имя файла. `rename` метода меняет и заголовок `METHOD` в объявлении; тексты других объектов не меняются (проверено экспортом) |
| D23 | Библиотека создаётся так: `projects.create(build/codesys/<имя>-library.project)` → Project Information → объекты в пуле POU корня → `proj.save_as(build/<имя>.library)` | подтверждено | `projects.create` в SP17 молча меняет расширение `.library` на `.project` (зонд: `projects.create('p2_c.library')` вернул проект `p2_c.project`). Шаблон IDE «Пустая библиотека» (`Templates/EmptyLibrary.template`) — тот же `Empty.project` с расширением `.library`: дерево после `projects.create` и у открытой копии `Empty.project` одинаковое (Project Settings, `__VisualizationStyle`). После `save_as` путь проекта — `.library`; временный `.project` на диск не пишется. Библиотека собирается с нуля при каждом запуске: правки в IDE в ней не сохраняются, источник истины — `src/` |
| D24 | Project Information задаётся скриптом: `company`, `title`, `version`, `author`, `description`, `released`, `default_namespace`, `values['Placeholder']` | подтверждено | Сеттер `default_namespace` работает, хотя в стабах SP17 у свойства только чтение; значения читаются обратно и после повторного открытия `.library` (зонд). Флаг `released` (`library --released`) доходит до установленной библиотеки |
| D25 | Проверка библиотеки — `proj.check_all_pool_objects()` («Проверить все объекты пула»): ошибки — сообщения Error/FatalError тех же категорий, что у сборки приложения, со сверкой по строке итога | подтверждено | Намеренные ошибки в теле и в объявлении ФБ ловятся (C0046/C0032, C0077) с объектом и позицией; путь объекта от корня проекта (`Counters.FB_X`) привязывается к файлу раскладки (`src/POUs/Counters/FB_X/FB_X.impl.st:5`). Отдельная проверочная сборка приложения в `cds.py library` не нужна; её роль выполнил e2e-прогон: проект-потребитель собран (0 ошибок) и прошёл тесты (19 из 19) с установленной библиотекой — и `.library`, и `.compiled-library`. `src/` шаблона собирается в библиотеку `plc-iiot-stack` без ошибок (7 объектов, `PRG_Main` исключён) |
| D26 | `proj.save_as_compiled_library(путь)` пишет `.compiled-library` | подтверждено | В справке и стабах — расширение `.compiled_library`; фактически файл `<имя>.compiled-library`, в репозитории — `<имя>.compiled-library-ge33` |
| D27 | Установка — `install_library(файл, репозиторий, True)` в репозиторий по имени (`library_repository.name`, по умолчанию `System`) с проверкой `find_library`; удаление — `uninstall_library` | подтверждено | Повторная установка той же версии заменяет её (с `overwrite=False` — `IOException: Библиотека уже существует`); разные версии лежат рядом; после удаления последней версии CODESYS удаляет каталог компании. Несуществующий файл даёт невнятное «Ссылка на объект не указывает на экземпляр объекта» — `cds.py` проверяет файл заранее. В SP17 `get_library(имя, None)` падает (репозиторий обязателен, вопреки стабам), `get_library(название, репозиторий)` — тоже (нужно отображаемое имя `T, V (C)`) |
| D28 | Закрепление версии зависимости: точная `1.0.0.0` (ссылка `T, 1.0.0.0 (C)`) или `*` (ссылка `T, * (C)`: CODESYS берёт наибольший номер версии); ссылка другой версии при импорте заменяется | подтверждено | В SP17 `add_library` с неустановленной версией бросает «Библиотека ... не установлена в системе» (в 3.5.21, по `_research/codesys_scripting.md`, проходит молча). `*` разрешается в наибольший номер, а не в последнюю установленную: 1.0.0.0 переустановлена после 1.1.0.0 — `find_library('T, * (C)')`, ссылка `*` и перенаправление `*` дают 1.1.0.0. Смена закрепления 1.0.0.0 → `*` → 1.1.0.0 — замена ссылки, повторный импорт — 0 изменений |
| D29 | Своя ссылка-плейсхолдер — `add_placeholder` и `set_redirection` на закреплённую версию; плейсхолдеры, которые разрешает профиль (`Standard`), не перенаправляются | подтверждено | Разрешение по умолчанию своего плейсхолдера в приложении не действует (`effective_resolution` = None, «Библиотека ... не добавлена в Менеджер библиотек»), флаг `UpdateUnresolvedUnboundPlaceholders` при открытии не помогает; с перенаправлением сборка и тесты проходят. Перенаправление хранится в проекте отдельно от ссылки и переживает её удаление: новый плейсхолдер с тем же именем сразу разрешается старым перенаправлением (другой версией) — `cds.py` его переписывает (без этого повторный импорт каждый раз пересоздавал ссылку — найдено прогоном). В пуле библиотеки ссылка-плейсхолдер `Standard` не qualified-only (`TON` без `Standard.` компилируется), обычная ссылка `add_library` — qualified-only |
| D30 | Недостающая зависимость с `build_from_repo` собирается командой `cds.py library --install` в её репозитории (перед этим — проверка версии и названия по его `config.json`), затем задание повторяется один раз | подтверждено | e2e: в проекте-потребителе без установленной библиотеки `cds.py build` собрал и установил её в соседнем репозитории и прошёл (40 с); закрепление 2.0.0.0 при версии 1.0.0.0 в соседнем репозитории — отказ без сборки, код 3. Дочерний `cds.py` запускается, когда вызывающий процесс блокировок не держит, — порядок «рабочая копия → рантайм → репозиторий библиотек» не нарушается. Соседний репозиторий без раздела `library` в `config.json` (старые `tools/codesys`) — отказ до сборки, код 3 (проверено тестом); с разделом, но без команды `library` — сообщение с кодом дочернего процесса и подсказкой обновить инструменты (не проверялось на настоящем репозитории) |
| D31 | Рабочие копии (git worktree) независимы: свои `build/` и блокировка; общие — рантайм и репозиторий библиотек (свои глобальные блокировки); переменные рабочей копии (`CHECKOUT_ENV`) не читаются из `HKCU\Environment` и не передаются соседнему `cds.py`; учёт установок отмечает, из какой копии поставлена версия | подтверждено | Две рабочие копии шаблона (`git worktree add`): `build` параллельно (13 с обе), `test` — вторая ждала глобальную блокировку рантайма, обе 18 из 18; `library --install` одной версии — вторая ждала блокировку репозитория библиотек и предупредила, что версия была установлена из другой копии; `deps` потребителя предупредил о версии из чужой копии и об изменённых после установки исходниках. Чтение реестра для переменных рабочей копии проверено тестом (реестр в проверке не меняли) |
| D32 | Библиотека шаблона: название `plc-iiot-stack`, компания `plc-portfolio`, пространство имён `TPL`, версия `0.1.0.0` (`config.json: library`) | принято | Компания `plc-portfolio` — общая для библиотек портфолио (с ней выпущена `plc-process-lib` 1.0.0, на неё ссылаются потребители), поэтому на GitHub-логин не заменена; в ней нет символов, недопустимых в имени каталога репозитория библиотек. После первого релиза компанию и название не менять — по ним библиотеку находят потребители |
| D33 | Найденная библиотека-зависимость проверяется и по её собственным зависимостям — рекурсивно, по `ManagedLib.dependencies`; без них она считается недостающей (с `build_from_repo` — пересборка в соседнем репозитории, которая ставит и зависимости) | подтверждено | Зонд: `ManagedLib.dependencies` — массив имён ссылок библиотеки (`#Standard`, `T, 1.0.0.0 (C)`, `T, * (C)`). Ссылку с точной версией CODESYS разрешает только этой версией: библиотека A ссылается на B 1.0.0.0, установлена только B 1.1.0.0 — сборка потребителя A падает («Библиотека B, 1.0.0.0 ... не добавлена в Менеджер библиотек», C0090), а `deps --check` до исправления отвечал «всё есть». После: `deps --check` — код 1 с именем недостающей зависимости, `build` потребителя пересобрал A в её репозитории, та — B в своём, сборка 0 ошибок (цепочка из трёх репозиториев, 48 с). Плейсхолдеры не проверяются — их разрешает профиль потребителя |
| D34 | Ссылки `library.libraries` подключаются и к проектам приложения и тестов репозитория-библиотеки (вместе с `modes.<режим>.libraries`) | подтверждено | Там компилируются те же объекты `src/`. Без этого тесты библиотеки не собирались («Неизвестный тип: 'TON'», «Для базового класса ... отсутствует определение»), а `cds.py build` проходил: сборка приложения компилирует только объекты, достижимые из задач, — неиспользуемые объекты `src/` проверяет только `cds.py library` («Проверить все объекты пула»). После: `test` библиотеки (1 из 1) и `roundtrip` проходят, `#Standard` в приложении разрешается профилем |
| D35 | Цикл зависимостей между репозиториями (`A` → `B` → `A`) — отказ (код 2 у процесса, который нашёл цикл, итоговый — 3); цепочку собирающих репозиториев `cds.py` передаёт дочернему процессу в `CDS_DEPS_CHAIN` | подтверждено | Без этого цикл давал бы бесконечную цепочку процессов `cds.py` и CODESYS. Проверено на двух демонстрационных репозиториях: «циклическая зависимость библиотек: a -> b -> a», 11 с, ничего не установлено |
| D36 | В `library.libraries` плейсхолдер — только для библиотек, которые разрешает профиль (`Standard`); библиотеку портфолио библиотека подключает обычной ссылкой. Иначе `cds.py library` предупреждает | подтверждено | В пуле библиотеки свой плейсхолдер разрешается библиотекой по умолчанию (`resolution_info` «Resolved by placeholder default library», у `Standard` — «Разрешено профилем библиотеки»; `resolver_guid` у обоих одинаковый, поэтому признак — текст `resolution_info`). Потребителю это не передаётся: его сборка падала с C0100/C0090, пока он не добавил ссылку-плейсхолдер с тем же именем, — с ней 0 ошибок (три демонстрационных репозитория) |

## Стенд docker compose и схема данных

Docker и права администратора на машине разработки недоступны, поэтому стенд проверен двумя путями.
Локально (16.10.2026) — тот же путь данных на официальных сборках для Windows тех же версий
(InfluxDB 2.9.1, Telegraf 1.39.3, Grafana 12.4.12) с брокером amqtt вместо Mosquitto и конфигурацией
из `docker-compose.yml` (`tools_project/local_stack.ps1`, отличия — ARCHITECTURE.md, раздел 10):
интеграционные тесты, все панели дашбордов, отчёт. Сами образы, Mosquitto, скрипты входа контейнеров,
`influxdb-init.sh` и проверки здоровья compose проверяет только задание `stack` в CI на Linux
(статус **проверить** ниже — до первого такого прогона).

| № | Решение | Статус | Обоснование / где проверить |
|---|---|---|---|
| E1 | База временных рядов — InfluxDB 2, а не TimescaleDB | принято | Сравнение — [ARCHITECTURE.md](ARCHITECTURE.md#4-выбор-базы-influxdb-2-а-не-timescaledb) |
| E2 | Версии образов: `eclipse-mosquitto:2.0.22`, `influxdb:2.9.1-alpine`, `telegraf:1.39.3-alpine`, `grafana/grafana:12.4.12`, `nodered/node-red:4.1.15-22`, база эмулятора `python:3.12.14-slim` | подтверждено локально (InfluxDB, Telegraf, Grafana) / **проверить** в CI (образы, Mosquitto, Node-RED) | Теги взяты из Docker Hub 16.10.2026: последняя заплатка ветки, выпущенная не позже конца сентября 2026 (Telegraf 1.40 и Grafana 13.x — новее, но моложе). Те же версии InfluxDB, Telegraf и Grafana — сборки для Windows — работают с конфигурацией стенда (ARCHITECTURE.md, раздел 10); образы проверит `make demo` в CI |
| E3 | Топики: телеметрия — 5 уровней `{site}/{area}/{unit}/{device}/{metric}`, прочие классы — 6 (`…/alarm/`, `…/cmd/`, `…/cmd_ack/`, `…/status/`); `unit = station` | принято | Подписки классов не пересекаются без фильтрации по содержимому; на КНС одна установка (data_schema.md, раздел 2) |
| E4 | В телеметрии `value` всегда число: дискретные — 0/1 | принято | Поле `value` в InfluxDB должно быть одного типа во всех рядах measurement; парсер json_v2 Telegraf не приводит логическое значение к float (README json_v2). Данные OPC UA приводит к float `processors.converter` (BOOL → 1/0 — по исходному коду Telegraf, `internal.ToFloat64`) |
| E5 | `ts` — целое число мс UTC; время ставит ПЛК | принято / **проверить** (ПЛК210) | Проще всего сформировать в ST и однозначно разобрать (`unix_ms`). Часы ПЛК должны синхронизироваться по NTP — от этого зависит проверка возраста команды (30 с) |
| E6 | `quality` выводится из NE 107 устройства-источника | принято | data_schema.md, раздел 3.2 |
| E7 | Русский текст тревоги добавляет Telegraf (`processors.lookup`, тег `text`) по коду | принято | В ПЛК 3.5.17 нет строк на русском (API plc-process-lib, раздел 19); файл генерируется из перечня iolistgen |
| E8 | По MQTT разрешены только режим Авто/Ручной, пуск, стоп, задание скорости, квитирование и сброс | принято | Вывод из работы, подмена, маски тревог и сброс ТО — действия обслуживающего персонала с местной HMI |
| E9 | Telegraf и Grafana получают токены InfluxDB с минимальными правами от сервиса `influxdb-init` | подтверждено локально (модель прав) / **проверить** в CI (`influxdb-init.sh`) | Локально те же токены выпускает `local_stack.py influx-init` через HTTP API: Telegraf пишет в `kns_raw` токеном только на запись, Grafana читает токеном только на чтение `kns_raw` и `kns_agg`. Разбор вывода influx CLI в `influxdb-init.sh` (`auth create --json`, столбцы `--hide-headers`) проверит `make demo` в CI |
| E10 | Параметры Telegraf: `startup_error_behavior`, `processors.lookup` (`format = "json"`), `outputs.health`, группы узлов `inputs.opcua`, разбор топиков с `+` | подтверждено | telegraf.exe 1.39.3 с `telegraf/telegraf.conf` и `telegraf.d/opcua.conf` (16.10.2026): вход OPC UA повторяет подключение, пока сервер не поднят; тег `text` тревог по коду на русском; `outputs.health` отвечает; все 115 узлов OPC UA — `StatusGood`; теги из уровней топика |
| E11 | Узлы OPC UA по умолчанию: `ns=4`, префикс `\|var\|CODESYS Control Win V3.` | принято / **проверить** (ПЛК210) | Совпадает с `opcua_node_id` перечня iolistgen (тест `test_opcua_node_ids_match_iolistgen`); у ПЛК210 имя устройства в префиксе другое — сверить по обзору сервера |
| E12 | Токен источника данных Grafana — `$__file{…}` в провиженинге; предустановка плагинов из интернета выключена (`GF_PLUGINS_PREINSTALL_DISABLED`) | подтверждено | Grafana 12.4.12 OSS (сборка для Windows, 16.10.2026): источник `influx-kns` читает токен из файла, три дашборда загружаются из файлов, запросы всех панелей выполняются (`tools_project/check_dashboards.py`) |
| E13 | Дашборды генерирует `tools_project/gen_config.py`; правки в интерфейсе Grafana не сохраняются (`allowUiUpdates: false`) | принято | Один стиль ISA-101 и пороги из уставок перечня во всех панелях; тест проверяет, что JSON в git совпадает с генератором |
| E14 | `tools_project/make.ps1` — UTF-8 с BOM и CRLF (исключение из правила «UTF-8 без BOM») | подтверждено | Windows PowerShell 5.1 читает файл без BOM в кодировке ANSI; проверено запуском `powershell -File tools_project\make.ps1 help` |
| E15 | Суточные окна дашборда «Насосы» — по часовому поясу `Europe/Moscow` (`option location` во Flux) | подтверждено | Проверено на данных локального стенда (InfluxDB 2.9.1). Нужна база часовых поясов: в образе alpine — пакет `tzdata`; сборке для Windows локальный стенд передаёт `ZONEINFO` (иначе ошибка `unknown time zone Europe/Moscow`) |
| E16 | Локальный стенд без Docker: брокер amqtt 0.12.1 вместо Mosquitto, первичная установка InfluxDB через HTTP API, копия провиженинга Grafana с путями хоста, OPC UA эмулятора на 4841 | принято | Mosquitto для Windows ставится только установщиком с правами администратора; конфигурация берётся из `docker-compose.yml` и тех же файлов (ARCHITECTURE.md, раздел 10). Различия (нет хранения retain и очередей на диске у amqtt, нет TLS) на проверки не влияют: они идут на одном запуске брокера |
| E17 | Эмулятор ускоряет модельное время (`EMU_TIME_FACTOR=60`), метки `ts` — реальное время | принято | Иначе за 5 минут демонстрации не видно суточного поведения станции. Следствие: моточасы и пуски растут в 60 раз быстрее расхода и уровня; для суточного отчёта по данным эмулятора — `EMU_TIME_FACTOR=1` |
| E18 | Панели-списки отклонений (активные тревоги, текущее состояние тревог, устройства не в норме по NE 107, топ-10 срабатываний) могут быть пустыми | принято | Пусто — значит, всё в норме; `check_dashboards.py` не считает их ошибкой (`MAY_BE_EMPTY`), но ошибку запроса в них — считает |
| E19 | Диапазон `SpeedSp` шлюз проверяет шагом 6 (`out_of_range`), хотя он есть и в `command.schema.json` | подтверждено | Так в ПЛК (`FB_MqttCommands.Check`) и эмуляторе (`commands.py`); data_schema.md, 5.1 исправлен: шаг 2 — состав полей и типы |
| E20 | Время точек `node_status` — время приёма Telegraf, у остальных классов — `ts` из сообщения | подтверждено | `ts` завещания — время подключения (data_schema.md, 6): с ним точка `offline` ложилась раньше рождения, и «последнее состояние» оставалось `online`. Проверено на локальном стенде: после остановки эмулятора последнее состояние PLC1 — `offline`; тест `test_lwt_marks_node_offline` |
| E21 | После переподключения ПЛК повторяет последнюю публикацию каждой не менявшейся тревоги с исходным `ts`, а не снимком с текущим `ts` | подтверждено | Снимок с новым `ts` и `reason = Activated` дашборды и отчёт считали новым срабатыванием при каждом обрыве связи. Повтор с тем же `ts` — та же точка InfluxDB; так же делает эмулятор. Проверено тестами coUnit в CODESYS Control Win (`ReconnectRepeatsLastEventWithItsTs`) |
| E22 | `mean` часовых агрегатов — среднее, взвешенное по времени, с удержанием значения до 10 мин и без `quality = bad` | подтверждено | Совпадает с методикой отчёта; на данных локального стенда за час 06:00–07:00 UTC задача дала 1,30159 м — столько же, сколько независимый расчёт по сырым точкам и строка отчёта; простое среднее для MQTT смещено (1,27 против 1,21 м за 05:00–06:00) |
| E23 | Шкала времени дашбордов — пояс станции `Europe/Moscow`, а не браузера | принято | Границы суток в запросах (E15) и отчёт — в поясе станции; диспетчер и отчёт видят одни и те же сутки. Зрителю в другом поясе время показывается московским |

## ПЛК-часть: MQTT и OPC UA

Подробности — [plc_mqtt.md](plc_mqtt.md), шаги в IDE — [MANUAL_STEPS.md](MANUAL_STEPS.md), разделы 9–11.

| № | Решение | Статус | Обоснование / где проверить |
|---|---|---|---|
| F1 | Транспорт MQTT — за интерфейсом `I_MqttClient`; без адаптера `PRG_Iiot` работает с `FB_MqttClientNone` (обмена нет) | принято | Логика не зависит от библиотеки и проверяется в Control Win с подменным клиентом; клиент меняется присваиванием `PRG_Iiot.itfClientOverride` |
| F2 | Библиотека CODESYS-MQTT (релиз `stable`, MQTT 1.0.0.0, MIT) в проект не подключается | подтверждено | Проверка 16.10.2026: на 3.5.17.30 нет её зависимостей — OSCAT BASIC 3.3.3.0, OSCAT NETWORK 1.30, CommonTypsFunctions, 12 системных библиотек точных версий; сборка — 384 ошибки в коде библиотеки. Подключение OSCAT противоречит A4 — до решения нужна отдельная сверка лицензий OSCAT |
| F3 | Адаптер `FB_MqttClientSdMqtt` (`adapters/sd_mqtt_1_0/`) написан по объявлениям библиотеки 1.0.0.0 | **проверить** | С библиотекой не компилировался (F2) и на брокере не запускался. Версия 1.0.0.0 не передаёт логин и пароль — к брокеру стенда (анонимный доступ запрещён) не подключится |
| F4 | Зона нечувствительности — строгое «больше» (`F_IiotDeadbandExceeded`) | подтверждено | Так в контракте (data_schema.md, 3.3: «больше зоны нечувствительности»). Эмулятор сравнивал `>=`; исправлено 16.10.2026 — `telemetry.deadband_exceeded` повторяет таблицу истинности функции ПЛК (тест `test_deadband_matches_plc_function` и coUnit `DeadbandIsStrictlyGreater`) |
| F5 | Команда-значение `SpeedSp` получает `ok` сразу после записи в `GVL_Hmi`, без ожидания `uiCmdSeq` | **проверить** | data_schema.md, 5.1: устройство не увеличивает `uiCmdSeq` для заданий — сверить с реализацией `FB_MotorVfd` флагмана |
| F6 | Коды флагмана в `GVL_Const`: `DEV_MODE_OOS = 4`, `CMD_RESULT_ACCEPTED = 1`, `CMD_RESULT_LAST = 9`, `MOT_FLT_COMM = 16#0020` (`wFault`), `MOT_WRN_COMM = 16#0040` (`wWarning`) | заменено 19.10.2026 (G2) | Привязка берёт коды из библиотеки: `PL.GVL_Const.MOT_FLT_COMM_LOSS`, `MOT_WRN_COMM_LOSS`, `PL.E_DeviceMode.OutOfService`. В ядре остались `CMD_RESULT_ACCEPTED` и `CMD_RESULT_LAST`: шлюз команд получает результат устройства числом (`iDevResult`) и типов `PL.*` не знает; значения сверены с `E_CmdResult` контракта plc-process-lib 1.0.0 |
| F7 | События тревог восстанавливаются по словам тревог устройства; переходы между публикациями сливаются | принято | Не требует изменений флагмана. Точные события — `PL.I_AlarmSink` plc-process-lib (дальнейший шаг при встраивании) |
| F8 | Одна команда в обработке за раз; ответ `cmd_ack`, не принятый клиентом, не повторяется | принято | Проще доказать порядок проверок и ожидание `uiCmdSeq`; отправитель по схеме повторяет команду с новым `cmd_id` |
| F9 | Без установленных часов ПЛК (вне 2020…2100) обмен не начинается | принято | Иначе `ts` вне схемы и проверка возраста команд бессмысленна. Часы синхронизировать по NTP (E5) |
| F10 | Настройки `GVL_Iiot.stIiotCfg` по OPC UA — только чтение; пароль брокера в символы не выгружается | подтверждено | security.md, 4.3: конфигурация по OPC UA не пишется. Проверено по файлу символов после генерации кода (MANUAL_STEPS.md, 10.2) |
| F11 | Символьная конфигурация создаётся скриптом CODESYS (`create_symbol_config`, `configured_access`) | подтверждено | Проверено 16.10.2026 на копии собранного проекта; обзор узлов клиентом OPC UA не выполнялся |
| F12 | Обязательный статанализ — iec_checker 0.4 через `tools/check/run_iec_checker.py --tests` шаблона (вариант сборки `iec-checker` понижает конструкции CODESYS) | принято | Понижение шаблона покрывает конструкции проекта (константы в длинах строк и границах массивов, `a[i].b`, `AND_THEN`, `LTIME()`): ошибок разбора 0. Раньше прямой запуск давал 41 ошибку разбора, и проект держал свою обёртку — она удалена. Ложные UnusedVariable обоснованы перечнями имён, обращения к ним проверяет `tests_stack/test_iec_checker_allow.py` (STATIC_ANALYSIS.md) |
| F13 | Заглушка флагмана (`KnsShim`) вместо подключения plc-process-lib | заменено 19.10.2026 (раздел «Привязка к флагману») | Заглушка удалена вместе с тестом `FB_KnsShim_Test`: привязка ссылается на настоящие символы флагмана и собирается во флагмане, ядро шлюза собирается здесь без флагмана |

## Привязка к флагману

Стенд и ПЛК-часть привязаны к флагману kns-pump-station вместо заглушки `KnsShim`
([ARCHITECTURE.md, раздел 11](ARCHITECTURE.md#11-привязка-к-флагману-кнс-1)). Снимок интерфейса — `main`
флагмана, коммит `0fedf619ee4b11e80f120d5fc486b0d619366824` (`schema/source/flagship_symbols.json`); интерфейс тот же, что у `505ce14`.

| № | Решение | Статус | Обоснование / где проверить |
|---|---|---|---|
| G1 | Интерфейс флагмана берётся снимком `tools_project/flagship_snapshot.py` из git флагмана (`git show <rev>:<путь>`), а не из его рабочей копии | принято | Снимок воспроизводим и проверяем без флагмана: `flagship_symbols.json` хранит коммит, SHA-256 исходных файлов, объявления глобальных списков, типы флагмана и plc-process-lib и правила символьной конфигурации. `--check` не считает расхождением новый коммит флагмана без изменений интерфейса |
| G2 | Привязка (`PRG_Iiot`, `FB_IiotKnsMap`) лежит в `flagship/src/` и собирается только во флагмане; ядро шлюза в `src/` от флагмана не зависит | принято / **проверить** (сборка во флагмане) | Без типов `PL.*` и глобальных списков флагмана привязку здесь не собрать, а заглушка расходилась бы с флагманом (iolistgen 0.1.0 против 0.2.0, нет `wAlmSuppressed`, нет станции). Пути, типы и права проверяет `tests_stack/test_flagship_binding.py` по снимку; RuSTy и iec_checker видят только ядро. `PRG_Main` этого репозитория — служебная программа рабочей сборки |
| G3 | Станция `KNS1` (`GVL_Station.stStationSts`, `stStationCmd`) и регулятор `LIC101` (`fbLIC101.stSts`, `stLIC101Cmd`) — «устройства» схемы данных | принято | Так предлагает раздел 17 DESIGN флагмана: метрики `mode`, `method`, `control`, `ne107`, `state`, `pumps_required`, `pumps_running`, `pumps_available`, `lead`, `seq_remain`, `level`, `level_sp`, `speed_sp`; команды `SetAuto`, `SetManual`, `SetStepped`, `SetLevelPid`, `AckAll`, `ResetAll`, `Silence`; у LIC101 — `pv`, `sp`, `out`, `mode`, `ne107` и команды режима. Качество метрик станции — всегда `good` (расчётные значения, а не измерения); у LIC101 — по его NE 107 |
| G4 | Ответ на команду станции и LIC101 — по их `uiCmdSeq` и `eCmdResult`, как у устройств | **проверить** (флагман) | DESIGN 7 флагмана, шаг 3: «`uiCmdSeq` растёт на каждую команду» станции; у `PL.FB_PID` счётчик — контракт библиотеки. Живым прогоном не проверено |
| G5 | Тревоги станции — по словам `stStationSts.wAlmActive`, `wAlmUnack`, `wAlmShelved`, бит `slot − 1`; номер `100000 + slot`; тревоги с приоритетом None (`LIC101.PVF`) не публикуются | принято | `docs/05_alarm_list.csv` и DESIGN 3.1 флагмана. В `wAlmShelved` станции флагман объединяет отложенные, подавленные и выведенные — такие тревоги публикуются как `Shelved`; у устройств подавленные логикой видны отдельно (`wAlmSuppressed`, G7) |
| G6 | `K1/general_alarm` = НЕ `GVL_IO.xK1`: реле «Общая авария» во флагмане в норме под напряжением | подтверждено (эмулятор, локальный стенд) | Раздел 17 DESIGN флагмана. Колонка `invert` каталога: ПЛК и эмулятор публикуют по MQTT уже инвертированное значение, путь OPC UA инвертирует `xK1` в Telegraf (`processors.starlark`). 19.10.2026 на локальном стенде последнее значение по MQTT и OPC UA совпало (`test_opcua_path_covers_catalog_nodes`). Переименовать метрику (`energized`) значило бы поднять MAJOR |
| G7 | Состояние слота — по старшинству plc-process-lib 1.0: OutOfService > SuppressedByDesign > Shelved | подтверждено (по исходнику библиотеки) | `FB_Alarm.UpdateState` и `E_AlarmState` тега `v1.0.0` plc-process-lib; в 1.0 поле `wReserve` заголовка стало `wAlmSuppressed`, а `wAlmShelved` — только отложенные оператором. Тесты coUnit `AlarmStateFromWords`, `SuppressedByDesignFromWords` в CODESYS не запускались |
| G8 | Схема данных 1.1 (MINOR): новые метрики и команды, номер тревоги до `UDINT`, суффикс `[A-Z][A-Z0-9]{0,7}` | принято | Правила раздела 8 data_schema.md: новые значения — MINOR, сообщения 1.0 остаются действительными. `ST_IiotAlarmCfg.udiId` — `UDINT`, `IIOT_SUFFIX_LEN` — 8 (`NOAUTO`, `UL1`). Проверено RuSTy и iec_checker; в CODESYS — нет |
| G9 | Эмулятор стартует в «Автомате» со способом «ПИД уровня»; ПИД изображается пропорциональным заданием частоты; тревоги LDEV и SIM не возникают | принято | Флагман после пустого retain — «Ручной» и «ступенчатое»: стенд без насосов в работе не показал бы данных. Модель станции эмулятора упрощённая (`station.py`); узлы и права — как у флагмана. `NORES` и `LACK` считаются по насосам в Auto, `UL1…UL3` — по току ниже 12 А при скорости от 80 % |
| G10 | По MQTT не разрешены `ExportLog`, `RevertCfg` и номера тревог станции (`udiAckId`, `udiShelveId`, `udiUnshelveId`) | принято | Действия диспетчера с местной HMI (как E8); по OPC UA они доступны по правилам символов флагмана |
| G11 | Константы IIoT (`src/GVLs/GVL_Const.gvl.st`) при встраивании — раздел «IIoT» в `GVL_Const` флагмана | подтверждено (по тексту) | Пересечений имён с `GVL_Const` флагмана нет (сверено по `main` флагмана 19.10.2026: 112 и 186 имён) |
| G12 | Узлы OPC UA флагмана — `ns=4`, префикс `\|var\|CODESYS Control Win V3.` (Control Win, 32 бит, как в `config.json` флагмана) | принято / **проверить** (живой клиент) | Совпадает с колонкой `opcua_node_id` iolistgen флагмана; обзор сервера настоящим клиентом не выполнялся (MANUAL_STEPS.md, раздел 12) |

## Семантика F_Clamp

`F_Clamp(rValue, rLow, rHigh)` возвращает `rValue`, ограниченное отрезком между границами.

- Границы включаются: `F_Clamp(rLow, rLow, rHigh) = rLow`, `F_Clamp(rHigh, rLow, rHigh) = rHigh`.
- **Если `rLow > rHigh`, границы меняются местами.** Результат всегда лежит между двумя заданными
  числами и не зависит от порядка аргументов. Альтернативы были такие: вернуть `rLow` или повторить
  поведение `LIMIT` (`MIN(MAX(IN, MN), MX)` при `MN > MX` всегда даёт `MX`). Обе дают результат на
  одной из границ при любом входе, и ошибку конфигурации легко не заметить. Функция с результатом
  `REAL` не может сообщить об ошибке, поэтому выбрано поведение без скачков.
- Вырожденный отрезок `rLow = rHigh` — результат всегда равен границе.
- NaN не обрабатывается: при `rValue = NaN` результат — NaN. Достоверность измерения проверяется
  до вызова (NAMUR NE 43 — в ФБ аналогового входа).
