// AUTO-GENERATED by iolistgen 0.1.0 — не редактировать; источник: io_list.csv
// SHA-256 перечня 06336d13c4b2; генератор st-codesys
// Назначение: переменные ввода-вывода перечня сигналов — каналы модулей, обмен Modbus, адаптеры ПЧ. Адресов %I/%Q в
// коде нет: каналы привязываются в дереве устройств (I/O Mapping → «Map to existing variable»), значения Modbus пишет и
// читает слой Modbus, переменные ПЧ — адаптеры приложения (docs/MANUAL_STEPS.md).
{attribute 'qualified_only'}
VAR_GLOBAL
    // === Входы модулей ввода-вывода (DI, AI): дерево устройств, I/O Mapping → Map to existing variable ===
    rLT101_mA : REAL;  // A1.1 · LT101 · Уровень в приёмном резервуаре · 0…5 м
    rPT201_mA : REAL;  // A1.2 · PT201 · Давление в напорном коллекторе · 0…10 бар
    rFT202_mA : REAL;  // A1.3 · FT202 · Расход в напорном коллекторе · 0…500 м³/ч
    rAT401_mA : REAL;  // A1.4 · AT401 · Концентрация сероводорода H₂S в павильоне · 0…40 мг/м³
    rAT402_mA : REAL;  // A1.5 · AT402 · Концентрация метана CH₄ в павильоне · 0…100 % НКПР
    xLS102 : BOOL;  // D1.1 · LS102 · Поплавок «аварийно высокий уровень» (H, 4,2 м)
    xLS103 : BOOL;  // D1.2 · LS103 · Поплавок «сухой ход» (L, 0,4 м)
    xLS203 : BOOL;  // D1.3 · LS203 · Затопление камеры задвижек
    xES301 : BOOL;  // D1.4 · ES301 · Напряжение на вводе в норме (реле контроля фаз)
    xYS302 : BOOL;  // D1.5 · YS302 · ИБП шкафа управления: работа от батарей
    xYS303 : BOOL;  // D1.6 · YS303 · ИБП шкафа управления: неисправность или разряд батарей
    xZS404 : BOOL;  // D1.7 · ZS404 · Дверь павильона открыта
    xYS405 : BOOL;  // D1.8 · YS405 · Пожар (сигнал прибора пожарной сигнализации)
    xHS501 : BOOL;  // D1.9 · HS501 · Кнопка «Сброс аварий» на двери шкафа управления
    xHS502 : BOOL;  // D1.10 · HS502 · Кнопка «Отключить звук» на двери шкафа управления
    xV1_RFB : BOOL;  // D1.11 · V1_RFB · Вентилятор В1: в работе (блок-контакт пускателя)
    xV1_FLT : BOOL;  // D1.12 · V1_FLT · Вентилятор В1: авария (автомат защиты двигателя)
    xP101_RFB : BOOL;  // D2.1 · P101_RFB · Насос Н1: ПЧ в работе (релейный выход ПЧ)
    xP101_FLT : BOOL;  // D2.2 · P101_FLT · Насос Н1: авария ПЧ (релейный выход ПЧ)
    xHS114 : BOOL;  // D2.3 · HS114 · Насос Н1: переключатель «Местное/Дистанционное» в положении «Местное»
    xTS112 : BOOL;  // D2.4 · TS112 · Насос Н1: перегрев обмотки (термовыключатели, реле защиты насоса)
    xMS113 : BOOL;  // D2.5 · MS113 · Насос Н1: протечка в камеру статора (датчик влажности, реле защиты насоса)
    xP102_RFB : BOOL;  // D2.6 · P102_RFB · Насос Н2: ПЧ в работе (релейный выход ПЧ)
    xP102_FLT : BOOL;  // D2.7 · P102_FLT · Насос Н2: авария ПЧ (релейный выход ПЧ)
    xHS124 : BOOL;  // D2.8 · HS124 · Насос Н2: переключатель «Местное/Дистанционное» в положении «Местное»
    xTS122 : BOOL;  // D2.9 · TS122 · Насос Н2: перегрев обмотки (термовыключатели, реле защиты насоса)
    xMS123 : BOOL;  // D2.10 · MS123 · Насос Н2: протечка в камеру статора (датчик влажности, реле защиты насоса)
    xP103_RFB : BOOL;  // D2.11 · P103_RFB · Насос Н3: ПЧ в работе (релейный выход ПЧ)
    xP103_FLT : BOOL;  // D2.12 · P103_FLT · Насос Н3: авария ПЧ (релейный выход ПЧ)
    xHS134 : BOOL;  // D2.13 · HS134 · Насос Н3: переключатель «Местное/Дистанционное» в положении «Местное»
    xTS132 : BOOL;  // D2.14 · TS132 · Насос Н3: перегрев обмотки (термовыключатели, реле защиты насоса)
    xMS133 : BOOL;  // D2.15 · MS133 · Насос Н3: протечка в камеру статора (датчик влажности, реле защиты насоса)

    // === Выходы модулей ввода-вывода (DO, AO): дерево устройств, I/O Mapping → Map to existing variable ===
    xP101_RUN : BOOL;  // Q1.1 · P101_RUN · Насос Н1: команда «Работа» на ПЧ
    xP102_RUN : BOOL;  // Q1.2 · P102_RUN · Насос Н2: команда «Работа» на ПЧ
    xP103_RUN : BOOL;  // Q1.3 · P103_RUN · Насос Н3: команда «Работа» на ПЧ
    xV1_RUN : BOOL;  // Q1.4 · V1_RUN · Вентилятор В1: команда «Работа»
    xHA1 : BOOL;  // Q1.5 · HA1 · Сирена на шкафу управления · без ФБ — код приложения
    xHL1 : BOOL;  // Q1.6 · HL1 · Лампа «Авария» на двери шкафа управления · без ФБ — код приложения
    xK1 : BOOL;  // Q1.7 · K1 · Реле «Общая авария» (сухой контакт в диспетчерскую) · без ФБ — код приложения

    // === Modbus, ПЛК — master, чтение: значения пишет слой Modbus ===
    wP101_STW : WORD;  // RS485-1 · слейв 1 · FC3 4x 100 WORD · P101_STW · Насос Н1: слово состояния ПЧ · адаптер ПЧ
    // RS485-1 · слейв 1 · FC3 4x 101 UINT · P101_FACT · Насос Н1: фактическая частота ПЧ · 0…50 Гц · адаптер ПЧ
    uiP101_FACT : UINT;
    uiIT111 : UINT;  // RS485-1 · слейв 1 · FC3 4x 102 UINT · IT111 · Насос Н1: ток двигателя (измеряет ПЧ) · 0…60 А
    // RS485-1 · слейв 1 · FC3 4x 103 UINT · P101_FCODE · Насос Н1: код последней аварии ПЧ (читает адаптер ПЧ) · без ФБ
    // — код приложения
    uiP101_FCODE : UINT;
    wP102_STW : WORD;  // RS485-1 · слейв 2 · FC3 4x 100 WORD · P102_STW · Насос Н2: слово состояния ПЧ · адаптер ПЧ
    // RS485-1 · слейв 2 · FC3 4x 101 UINT · P102_FACT · Насос Н2: фактическая частота ПЧ · 0…50 Гц · адаптер ПЧ
    uiP102_FACT : UINT;
    uiIT121 : UINT;  // RS485-1 · слейв 2 · FC3 4x 102 UINT · IT121 · Насос Н2: ток двигателя (измеряет ПЧ) · 0…60 А
    // RS485-1 · слейв 2 · FC3 4x 103 UINT · P102_FCODE · Насос Н2: код последней аварии ПЧ (читает адаптер ПЧ) · без ФБ
    // — код приложения
    uiP102_FCODE : UINT;
    wP103_STW : WORD;  // RS485-1 · слейв 3 · FC3 4x 100 WORD · P103_STW · Насос Н3: слово состояния ПЧ · адаптер ПЧ
    // RS485-1 · слейв 3 · FC3 4x 101 UINT · P103_FACT · Насос Н3: фактическая частота ПЧ · 0…50 Гц · адаптер ПЧ
    uiP103_FACT : UINT;
    uiIT131 : UINT;  // RS485-1 · слейв 3 · FC3 4x 102 UINT · IT131 · Насос Н3: ток двигателя (измеряет ПЧ) · 0…60 А
    // RS485-1 · слейв 3 · FC3 4x 103 UINT · P103_FCODE · Насос Н3: код последней аварии ПЧ (читает адаптер ПЧ) · без ФБ
    // — код приложения
    uiP103_FCODE : UINT;
    rTT403 : REAL;  // RS485-2 · слейв 10 · FC4 3x 0 REAL HL · TT403 · Температура воздуха в павильоне · -40…60 °C

    // === Modbus, ПЛК — master, запись: значения читает слой Modbus ===
    wP101_CTW : WORD;  // RS485-1 · слейв 1 · FC16 4x 0 WORD · P101_CTW · Насос Н1: слово управления ПЧ · адаптер ПЧ
    // RS485-1 · слейв 1 · FC16 4x 1 UINT · P101_FREF · Насос Н1: задание частоты ПЧ · 0…50 Гц · адаптер ПЧ
    uiP101_FREF : UINT;
    wP102_CTW : WORD;  // RS485-1 · слейв 2 · FC16 4x 0 WORD · P102_CTW · Насос Н2: слово управления ПЧ · адаптер ПЧ
    // RS485-1 · слейв 2 · FC16 4x 1 UINT · P102_FREF · Насос Н2: задание частоты ПЧ · 0…50 Гц · адаптер ПЧ
    uiP102_FREF : UINT;
    wP103_CTW : WORD;  // RS485-1 · слейв 3 · FC16 4x 0 WORD · P103_CTW · Насос Н3: слово управления ПЧ · адаптер ПЧ
    // RS485-1 · слейв 3 · FC16 4x 1 UINT · P103_FREF · Насос Н3: задание частоты ПЧ · 0…50 Гц · адаптер ПЧ
    uiP103_FREF : UINT;

    // === Состояние обмена со слейвами: пишет слой Modbus (TRUE — обмен исправен) ===
    xMbOk_RS485_1_S1 : BOOL;  // линия RS485-1, слейв 1: обмен исправен
    xMbOk_RS485_1_S2 : BOOL;  // линия RS485-1, слейв 2: обмен исправен
    xMbOk_RS485_1_S3 : BOOL;  // линия RS485-1, слейв 3: обмен исправен
    xMbOk_RS485_2_S10 : BOOL;  // линия RS485-2, слейв 10: обмен исправен

    // === Адаптеры ПЧ (код приложения) → ФБ: разобранное слово состояния и фактическая скорость ===
    xP101_CommOk : BOOL;  // P101: обмен с ПЧ исправен → xCommOk
    xP101_VfdRun : BOOL;  // P101: ПЧ в работе (слово состояния) → xVfdRunning
    xP101_VfdReady : BOOL;  // P101: ПЧ готов к пуску (слово состояния) → xVfdReady
    xP101_VfdFault : BOOL;  // P101: авария ПЧ (слово состояния) → xVfdFault
    rP101_SpeedAct_pct : REAL;  // P101: фактическая скорость, % → rSpeedAct_pct
    xP102_CommOk : BOOL;  // P102: обмен с ПЧ исправен → xCommOk
    xP102_VfdRun : BOOL;  // P102: ПЧ в работе (слово состояния) → xVfdRunning
    xP102_VfdReady : BOOL;  // P102: ПЧ готов к пуску (слово состояния) → xVfdReady
    xP102_VfdFault : BOOL;  // P102: авария ПЧ (слово состояния) → xVfdFault
    rP102_SpeedAct_pct : REAL;  // P102: фактическая скорость, % → rSpeedAct_pct
    xP103_CommOk : BOOL;  // P103: обмен с ПЧ исправен → xCommOk
    xP103_VfdRun : BOOL;  // P103: ПЧ в работе (слово состояния) → xVfdRunning
    xP103_VfdReady : BOOL;  // P103: ПЧ готов к пуску (слово состояния) → xVfdReady
    xP103_VfdFault : BOOL;  // P103: авария ПЧ (слово состояния) → xVfdFault
    rP103_SpeedAct_pct : REAL;  // P103: фактическая скорость, % → rSpeedAct_pct

    // === ФБ → адаптеры ПЧ: задание скорости и команды для слова управления ===
    rP101_SpeedRef_pct : REAL;  // P101: задание на ПЧ, % ← rSpeedRef_pct
    xP101_VfdQRun : BOOL;  // P101: команда «работа» для слова управления ← xQRun
    xP101_VfdQReset : BOOL;  // P101: импульс сброса аварии ПЧ для слова управления ← xQReset
    rP102_SpeedRef_pct : REAL;  // P102: задание на ПЧ, % ← rSpeedRef_pct
    xP102_VfdQRun : BOOL;  // P102: команда «работа» для слова управления ← xQRun
    xP102_VfdQReset : BOOL;  // P102: импульс сброса аварии ПЧ для слова управления ← xQReset
    rP103_SpeedRef_pct : REAL;  // P103: задание на ПЧ, % ← rSpeedRef_pct
    xP103_VfdQRun : BOOL;  // P103: команда «работа» для слова управления ← xQRun
    xP103_VfdQReset : BOOL;  // P103: импульс сброса аварии ПЧ для слова управления ← xQReset
END_VAR
